within PowerGridsMC.Electrical.Test.SynchronousMachines;
model SynchronousMachine4WindingsPowerSwing
  extends Modelica.Icons.Example;
  PowerGridsMC.Electrical.Buses.InfiniteBus bus(SNom = 5.5e+08, UNom = 24000, UStart = 24000, X = 0, portVariablesPhases = true, portVariablesPu = true, theta = 0) annotation (
    Placement(visible = true, transformation(origin = {58, -8}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  PowerGridsMC.Electrical.Machines.SynchronousMachine4Windings machine(H = 6, PStart = -4.95e+08, QStart = -2.5e+08, SNom = 5.5e+08, Tpd0 = 8, Tppd0 = 0.03, Tppq0 = 0.07, Tpq0 = 1, UNom = 24000, UStart = 24000, excitationPuType = PowerGridsMC.Types.Choices.ExcitationPuType.nominalStatorVoltageNoLoad, portVariablesPhases = true, raPu = 0, timeConstApprox = PowerGridsMC.Types.Choices.TimeConstantsApproximation.exactComputation, xdPu = 1.81, xlPu = 0.15, xpdPu = 0.3, xppdPu = 0.23, xppqPu = 0.25, xpqPu = 0.65, xqPu = 1.76) annotation (
    Placement(visible = true, transformation(origin = {0, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  inner PowerGridsMC.Electrical.System systemPowerGrids annotation (
    Placement(transformation(origin = {50, 50}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Step PmPu(height = 0.0, offset = 0.9, startTime = 0) annotation (
    Placement(visible = true, transformation(origin = {-50, 54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Step ufPu(height = 0, offset = machine.ufPuInStart) annotation (
    Placement(visible = true, transformation(origin = {-52, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGridsMC.Electrical.Branches.LineConstantImpedance line(PStartA = 0, PStartB = 0, R = 0, SNom = 1e+08, UNom = 24000, X = 1, portVariablesPhases = true, portVariablesPu = true) annotation (
    Placement(visible = true, transformation(origin = {30, -8}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGridsMC.Electrical.Loads.LoadAlphaBetaInputs load(
    PStart=4.95e+08,
    QStart=2.5e+08,
    SNom=5.5e+08,
    UNom=24000,
    UPhaseStart=0.680678,
    portVariablesPhases=true) annotation (Placement(visible=true,
        transformation(
        origin={0,-22},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  Modelica.Blocks.Sources.Step P(height = -10e6, offset = 495e6, startTime = 1) annotation (
    Placement(transformation(origin = {-50, -16}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Step Q(height = 0, offset = 250e6) annotation (
    Placement(transformation(origin = {-50, -48}, extent = {{-10, -10}, {10, 10}})));
equation
  connect(ufPu.y, machine.ufPuIn) annotation (
    Line(points = {{-41, 20}, {-24.5, 20}, {-24.5, 14}, {-10, 14}}, color = {0, 0, 127}));
  connect(machine.terminal, line.terminalA) annotation (
    Line(points = {{-1.42109e-15, 18}, {-1.42109e-15, -8}, {20, -8}}));
  connect(line.terminalB, bus.terminal) annotation (
    Line(points = {{40, -8}, {58, -8}}));
  connect(Q.y, load.QRefIn) annotation (
    Line(points = {{-39, -48}, {-21, -48}, {-21, -27}, {-10, -27}}, color = {0, 0, 127}));
  connect(PmPu.y, machine.pmPuIn) annotation (Line(points={{-39,54},{-23,54},{-23,
          22},{-10,22}}, color={0,0,127}));
  connect(load.terminal, machine.terminal) annotation (
    Line(points = {{-1.42109e-15, -22}, {-1.42109e-15, 18}}));
  connect(P.y, load.PRefIn) annotation (
    Line(points = {{-39, -16}, {-24.5, -16}, {-24.5, -18}, {-10, -18}}, color = {0, 0, 127}));
  annotation (
    experiment(StartTime = 0, StopTime = 100, Tolerance = 1e-06, Interval = 0.002),
    __OpenModelica_commandLineOptions = "--daeMode -d=initialization,evaluateAllParameters",
    Documentation(info = "<html><head></head><body><p>Test case for the dynamic operation of the <a href=\"modelica://PowerGridsMC.Electrical.SynchronousMachine4Windings\">SynchronousMachine4Windings</a> model. The machine, whose parameters are the same as in <a href=\"modelica://PowerGridsMC.Electrical.Test.SynchronousMachines.SynchronousMachine4Windings\">Test.SynchronousMachine4Windings</a>, except for a system frequency of 50 Hz and for a zero stator resistance, is connected to a local PQ load absorbing 495 MW of active power and 250 MVA of reactive power, which correspond to the machine power input and excitation voltage. A purely inductive line of 1 Ohm impedance, which corresponds to 0.96 p.u., connects the machine to an infinite bus, and is initially unloaded, so that all the initial voltage angles at all ports are close to zero, while the machine angle is 41.35 deg.</p>
<p>At time = 1, the active power absorption of the load is reduced by 10 MW. As a consequence, the excess active power is rerouted to the transmission line, causing an increase of the load angle. The classical oscillatory swinging motion of the machine angle <code>machine.theta</code> ensues, with a pseudo-period of about 1.40 s, which is close to the theoretical value 2*pi*sqrt(2*H*XPu/omegaBase) = 1.21 of the simplified swing equation assuming ideal voltage control. The machine oscillations dampen out in about 40 s due to power dissipation in the damper windings, with the machine angle settling down to a new value of 42.37 deg. </p>
<p>Due to the absence of voltage regulation, <code>machine.port.VPU</code> decreases and settles down in about 150 s to a new, slightly lower value.</p>
</body></html>"),
  Diagram(coordinateSystem(extent = {{-80, 80}, {80, -60}})));
end SynchronousMachine4WindingsPowerSwing;
