within PowerGridsMC.Electrical.Test;
model TestEquivalentGrid "Test case EquivalentGrid model"
  extends Modelica.Icons.Example;
  import Modelica.ComplexMath;
  inner PowerGridsMC.Electrical.System systemPowerGrids annotation (
    Placement(visible = true, transformation(origin = {34, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  PowerGridsMC.Electrical.Buses.InfiniteBus voltageSource( SNom = 5e+08, UNom = 380000, URef = 380000, portVariablesPhases = true, portVariablesPu = true) annotation (
    Placement(visible = true, transformation(origin = {40, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  PowerGridsMC.Electrical.Branches.LineConstantImpedance equivalentLine(R = 6.32207, SNom = 5e+08, UNom = 380000, X = 63.2207, portVariablesPhases = true, portVariablesPu = true)  annotation (
    Placement(visible = true, transformation(origin = {10, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Buses.EquivalentGrid equivalentGrid(R_X = 1 / 10, SNom = 5e+08, SSC = 2.5e+09, UNom = 380000, URef = 1.050 * 380e3, c = 1.1, portVariablesPhases = true, portVariablesPu = true)  annotation (
    Placement(visible = true, transformation(origin = {40, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Buses.Ground ground annotation (
    Placement(visible = true, transformation(origin = {-20, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Loads.LoadAlphaBeta load(
    PRefConst=1e+07,
    QRefConst=2e+07,
    SNom=5e+08,
    UNom=380000,
    portVariablesPhases=true) annotation (Placement(visible=true,
        transformation(
        origin={-20,0},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  Modelica.Blocks.Sources.RealExpression shortCircuitCapacity(y=
        Modelica.ComplexMath.abs(equivalentLine.portB.S)*equivalentGrid.c)
    annotation (Placement(visible=true, transformation(
        origin={10,-81},
        extent={{-18,-15},{18,15}},
        rotation=0)));
equation
  connect(load.terminal, equivalentGrid.terminal) annotation (
    Line(points = {{-20, 0}, {40, 0}, {40, 0}, {40, 0}}));
  connect(ground.terminal, equivalentLine.terminalA) annotation (
    Line(points = {{-20, -40}, {-2, -40}, {-2, -40}, {0, -40}}));
  connect(equivalentLine.terminalB, voltageSource.terminal) annotation (
    Line(points = {{20, -40}, {42, -40}, {42, -40}, {40, -40}, {40, -40}}));
  annotation (
    Diagram,
    Icon,
    __OpenModelica_commandLineOptions = "",
  Documentation(info = "<html><head></head><body><p>This model tests the&nbsp;<a href=\"modelica://PowerGridsMC.Electrical.Buses.EquivalentGrid\">Electrical.Buses.EquivalentGrid</a>&nbsp;model. The internal voltage source is initialized to provide the required initial modulus and phase of the port voltage.</p><p>The equivalent grid model computes an internal impedance of 6.323+j*63.23 Ohm, corresponding to a short circuit power of 2272 MVA, which gives the rated 2500 MVA when multiplied by the c-coefficient, as computed by shortCircuitCapacity.y. This verification is carried out by the equivalent circuit in the lower part of the diagram.</p></body></html>"));
end TestEquivalentGrid;
